# ThermoWatch — prior art and novelty assessment

**Verdict (23 November 2026):** A potentially distinct empirical contribution, **not** a new placement algorithm or a first-of-its-kind CFD workflow. In the sources checked, we did not verify an earlier study that crossed the same high-load rack placements with individual cooling-coil losses at retained flow and explicitly compared the worst-case placement decisions of a reduced model and 3D CFD. Prior art already covers the constituent ideas, including directly checking placement ranks against CFD. The closest unresolved publication is Zhang et al. (2015). The nominal CFD lead of B05 is not numerically resolved.

## Screening criteria

To challenge the contribution, look for prior work that combines (1) a rack or workload-placement decision, (2) multiple cooling-loss scenarios, (3) independent higher-fidelity evaluation on the same candidates and scenarios, and (4) an explicit comparison of the decisions or rankings, not just temperatures. A paper can be relevant without matching all four; using a different solver or GUI is not by itself a research distinction. Record whether each comparison is supported by full text, an author abstract, or title and metadata only. A targeted survey does not prove that no precedent exists.

## Closest prior work

| Study | What is already established | Difference from this benchmark |
|---|---|---|
| **Li et al. (2026), [AI-driven Thermal-aware Data Center Capacity Planning](https://arxiv.org/abs/2610.02442)**. DesignCon author manuscript; peer-review status not verified. Full text, §3.3 and Table 2. | Runs both a CFD-trained U-Net and full CFD for four workload-placement candidates in a 32-cabinet raised-floor design. The two columns of Table 2 give the same ordering. The prose reverses the direction of the candidate order shown in the table; the cross-model agreement is clear either way. | It evaluates the peak inlet temperature of the **receiving cabinet**. The four-way placement test does not report individual coil outages or a transient room-wide worst-case objective. Their CFD-trained model and ThermoWatch's independently specified 2D heat balance are also different approximations. |
| **Zhang et al. (2015), [On demand cooling with real time thermal information](https://doi.org/10.1109/SEMI-THERM.2015.7100152)**. Abstract checked; full text not obtained. | Tests a modular data-center cooling-control design and discusses transient power variation, nonuniform power, and CRAC failure. These topics have already appeared together. | The abstract does not establish whether rack placements and individual failures were crossed, which components were disabled, or whether a reduced model and CFD ranked the same candidates. This is the highest-priority full text to obtain before a novelty claim. |
| **Erden, Khalifa, and Schmidt (2014), [A hybrid lumped capacitance-CFD model for the simulation of data center transients](https://doi.org/10.1080/10789669.2014.930280)**. Abstract checked. | Uses a fast hybrid model for air-handler failures, chilled-water interruptions, and server shutdown; comparisons use measurements from a three-rack test cell. Distinguishing water-side interruption from air-side failure is not new. | No placement-ranking comparison is reported in the abstract. Do not claim that the individual interruption cases were all experimentally validated from the abstract alone. |
| **Schmidt and Cruz (2002), [Raised Floor Computer Data Center: Effect on Rack Inlet Temperatures When High Powered Racks are Situated Amongst Lower Powered Racks](https://doi.org/10.1115/IMECE2002-39652)**. ASME abstract checked via DOI record. | CFD varies the position of one or two high-powered racks within a 40-rack hall and studies perforated-tile flow rates and inlet temperatures. Moving a peak load among ordinary racks and testing thermal effects is not new. | The abstract does not identify the flow variants as individual coil outages or report cross-model, worst-case ranking. |
| **Moazamigoodarzi et al. (2020), [Modeling temperature distribution and power consumption in IT server enclosures with row-based cooling architectures](https://doi.org/10.1016/j.apenergy.2019.114355)**. [Accepted manuscript](https://discovery.ucl.ac.uk/id/eprint/10161275/), §§3.2, 3.5. | Uses an airflow network and zonal thermal model, checks against five-rack measurements, and compares passive-server positions and one versus two cooling units. | The placement and unit-count experiments varied those factors separately. They do not establish a placement ranking across transient individual coil faults with matched 3D checks. |
| **Alkharabsheh et al. (2013), [A Numerical Steady State and Dynamic Study in a Data Center Using Calibrated Fan Curves for CRACs and Servers](https://doi.org/10.1115/IPACK2013-73217)**. Abstract checked. | Raised-floor, four-CRAC CFD examines multiple cooling failures and an instantaneous power change using calibrated fan curves. | The abstract does not establish an outage-by-placement matrix, fan boundary details for each fault, or a low-/high-fidelity decision comparison. |
| **Athavale, Joshi, and Yoda (2018), [Experimentally Validated Computational Fluid Dynamics Model for Data Center With Active Tiles](https://doi.org/10.1115/1.4039025)**. Abstract checked. | Raised-floor CFD compares passive and active tile configurations and simulates steady and transient cooling failures. | The design lever is tile airflow, not the location of an otherwise equal peak rack load; no matched two-model placement ranking is reported in the abstract. |
| **Han et al. (2019), [Optimization of Workload Distribution of Data Centers Based on a Self-Learning In Situ Adaptive Tabulation Model](https://doi.org/10.26868/25222708.2019.210589)**. [Full text](https://www.osti.gov/servlets/purl/1571179), Table 2. | Checks selected load allocations from a surrogate against direct fast fluid dynamics (FFD), the model used as its training reference. | This is precedent for checking selected actions, but at steady state and fixed supply flow. It does not compare rank under individual outages with separate 3D CFD. |
| **Han et al. (2021), [An open source fast fluid dynamics model for data center thermal management](https://doi.org/10.1016/j.enbuild.2020.110599)**. [Full text](https://www.osti.gov/servlets/purl/1714367). | Compares FFD and CFD with measured data, then uses FFD to screen plenum/tile designs and cooling setpoints. | The separate measurement check is not evidence that CFD preserves the same design shortlist under coil outages. |
| **Stojkovic et al. (2025), [TAPAS: Thermal- and Power-Aware Scheduling for LLM Inference in Cloud Platforms](https://doi.org/10.1145/3676641.3716025)**. [Author full text](https://arxiv.org/html/2501.02600v1), §§4.1, 4.4, 5.4. | Uses thermal headroom for VM placement and responds to an air-handling-unit failure by rerouting inference requests and reconfiguring instances. | An operational response to airflow loss is not the same decision as ranking fixed, pre-outage peak-rack placements across coil-only faults. |
| **Baxi et al. (2026), [Online Rack Placement in Large-Scale Data Centers: Online Sampling Optimization and Deployment](https://doi.org/10.1287/opre.2025.1992)**. [Author full text](https://arxiv.org/html/2501.12725), §3. | Assigns racks to physical tile locations subject to cooling capacity and single-unit failover constraints. | The failover is for UPS power, not coil cooling; it does not rank slots by transient inlet peaks across coil losses. |
| **Sarkar et al. (2026), [Fast 3D Surrogate Modeling for Data Center Thermal Management](https://doi.org/10.1609/aaai.v40i46.41268)**. [Author manuscript](https://arxiv.org/abs/2511.11722). | Benchmarks a fast model of temperature fields against CFD and uses a surrogate-driven optimizer for workload placement. | Its top-*t* hotspot metric concerns spatial voxels, not recall of the best placement; the accessible manuscript does not report an independent CFD re-ranking of the optimizer's candidates under outages. |

Additional precedents: [Banerjee et al. (2011)](https://doi.org/10.1016/j.suscom.2011.02.003) already combined cooling and thermal awareness for workload placement; [Jamal et al. (2022)](https://doi.org/10.3390/en15072541) already evaluated thermal-profile-guided server swaps with a peak **outlet** temperature objective. [Erden and Khalifa (2015)](https://doi.org/10.1115/IPACK2015-48430) isolated chilled-water interruption to a CRAH for component characterization. [Tradat et al. (2018)](https://doi.org/10.1115/IPACK2018-8334) tested chiller interruption with open/contained aisles, and [Alissa et al. (2016)](https://doi.org/10.1109/TCPMT.2016.2599025) showed that external inlet probes and internal telemetry could give opposing thermal ride-through conclusions under airside failure. Reporting decision discrepancies is therefore not intrinsically new. [Poiani et al. (2024)](https://doi.org/10.52202/079017-3874) study low-/high-fidelity best-choice identification more generally, under bias assumptions not established here.

**Coverage and limits.** Three parallel searches covered thermal-aware placement and outage response, transient cooling-failure CFD and experiments, and reduced-model/CFD decision fidelity. Sources were found through OpenAlex, Crossref, citation links, Semantic Scholar, DOI/publisher records, institutional copies, and accessible manuscripts. Search terms combined *rack/server placement*, *workload scheduling*, *CRAC/CRAH failure*, *chilled-water interruption*, *thermal ride-through*, *reduced-order model*, *CFD surrogate*, and *placement ranking*. Generic web search failed and some indexes rate-limited. Several important records were abstract-only. This is a targeted prior-art assessment, not a systematic review or a guarantee of precedence.

## What the current benchmark actually establishes

ThermoWatch uses an explicit 2D heat balance to evaluate 32 placements for one high-load rack. The frozen OpenFOAM comparison covers **three shortlisted slots, one hall, and three conditions**: full cooling, CRAC-1 coil off, and CRAC-3 coil off. The fans keep operating during the two outages. The benchmark matches 52,128 rack-inlet samples in time and space; these are correlated observations, not 52,128 independent experiments.

| Criterion | Verified observation |
|---|---|
| Limiting outage | Both models picked CRAC-1 for C01 and CRAC-3 for B05 and D02 **among the tested conditions**. |
| Worst-case placement order | 2D: D02 < C01 < B05. Nominal CFD: B05 < D02 < C01. Lower is better. |
| Highest inlet, by placement | C01: 34.6450 °C (2D) / 26.371556 °C (CFD); B05: 35.2199 / 25.802882 °C; D02: 33.4162 / 25.997106 °C. |
| D02 vs. current | 1.2288 °C better in the 2D model; 0.37445 °C better in nominal CFD. |
| CFD decision penalty | Choosing 2D winner D02 over nominal CFD winner B05 gives a 0.194224 °C higher CFD worst inlet peak. No discretization or input uncertainty is attached to this difference yet. |
| Pointwise agreement | Pooled MAE 2.237 °C; RMSE 2.984 °C; bias +0.098 °C (2D minus CFD). Small pooled bias masks negative bias under full cooling and positive bias in both outage scenarios. |
| Hottest rack | Exact hottest-slot agreement in 2 of 9 paired cases, both with CRAC-1 off; none with CRAC-3 off. During CRAC-3 outage, CFD puts the hottest inlet at C07 and 2D puts it at A08 for all three placements. |
| Horizon sensitivity, exploratory | Using cumulative envelopes at 30, 60, 90, 120, 150, and 180 s, 2D selects D02 and nominal CFD selects B05 at all six cuts. These are nested windows on the same trajectories, not independent replication. Both decisive CRAC-3 peaks occur at the 180 s boundary. |
| Runtime context | Archived Unity summaries report about 1.1 s wall time for a 32-placement screening run. The nine CFD logs report about 3,213–9,300 s of solver execution time each, excluding the common warm-up and preprocessing. These use different workload and timing boundaries, so they do not establish a controlled speedup ratio. |

Source: the [nominal benchmark archive](../Validation/results/nominal/) and the original local solver reports. The horizon check was computed from the archived one-second traces and should be labeled exploratory.

| Archived result | SHA-256 |
|---|---|
| Original local `comparison.json` (before replacing input paths for Git) | `c444e30645e103111774464197873598aa4262e146a213dae8ba3cd92eaeff7d` |
| `cfd-traces.csv` | `453dd1d60119165874ac9f4b06cc7c46488ebcd59eef9008754f06d13d62f4d9` |

## Candidate manuscript claim

> We present a matched comparison of 2D thermal screening and 3D CFD for placing a sustained high-load rack under loss of cooling-coil capacity. In the tested hall, the models agreed on which tested outage produced the largest inlet peak for each placement, but not on the nominal ordering of the shortlisted placements. We report outage identification, hotspot location, placement ranking, and the resulting difference in the worst CFD inlet temperature separately from samplewise temperature error.

This is a proposed **empirical contribution**, not a claim to a new optimizer, the first data-center cooling-outage simulation, or a generally predictive result. The two CFD outage cases were chosen from the 2D screening, so agreement on the limiting unit is conditional on that subset. The pooled bias does not show good absolute temperature agreement; positive and negative errors can cancel. The [completed sensitivity checks](../Validation/README.md#time-step-restart-and-mesh-checks-b05-and-d02-under-crac-3) preserve the observed order under CRAC-3, with a lead as small as 0.023 °C and no established uncertainty bound.

The three scenario-specific rankings also disagree. The nominal penalty for taking the model's favorite *for each scenario*, instead of the CFD favorite among the same three candidates, is approximately **0.864 °C** (all cooling), **0.053 °C** (CRAC-1), and **0.194 °C** (CRAC-3). These are retrospective diagnostics, not new planned comparisons. They show why a rank reversal and its practical importance should be reported separately.

## What must hold for a strong claim

1. Assess the **signed difference between B05 and D02**, not just the sensitivity of each temperature in isolation. Use a paired time-step test on the original mesh first, and verify the actual time step fell; changing a ceiling above the solver's actual step does not refine it. Then assess mesh refinement at a sufficiently small time step, with the same geometry, matched probes, and equivalent warm-up. A single finer mesh is a sensitivity check, not in itself a formal convergence study. See [NASA Glenn, spatial convergence](https://www.grc.nasa.gov/www/wind/valid/tutorial/spatconv.html), [temporal convergence](https://www.grc.nasa.gov/www/wind/valid/tutorial/tempconv.html), and [Celik et al., CFD discretization uncertainty](https://doi.org/10.1115/1.2960953).
2. If the sign persists and the gap is larger than defensible numerical sensitivity, report a decision reversal **for this one benchmark**. If the sign or size does not hold, report the pair as not distinguishable at the tested resolution. Nominal CFD is a computational comparator, not physical ground truth.
3. Simulate CRAC-2 and CRAC-4 before making a claim about *all* individual coil outages. Test additional CFD placements outside the original shortlist before estimating whether screening reliably finds the best of 32. A second geometry, load pattern, or measured case would strengthen a general claim.
4. Package the matched traces, case and probe manifests, and analysis scripts after the results are ready to share. [IEEE Access's reproducibility guidance](https://ieeeaccess.ieee.org/authors/reproducibility/) recommends documenting the workflow and mapping expected outputs back to the figures and tables in the article. The raw solver logs and all intermediate fields need not be versioned to let readers reproduce the comparison from the archived traces.
