\documentclass{ieeeaccess}
\usepackage{cite}
\usepackage{amsmath,amssymb,amsfonts}
\usepackage{algorithmic}
\usepackage{graphicx}
\usepackage{textcomp}
\usepackage{xcolor}
\usepackage{booktabs}
\usepackage{multirow}
\usepackage{algorithm}
\usepackage{listings}
\usepackage{url}
\urlstyle{same}

\usepackage{bm}
\makeatletter
\AtBeginDocument{\DeclareMathVersion{bold}
\SetSymbolFont{operators}{bold}{T1}{times}{b}{n}
\SetSymbolFont{NewLetters}{bold}{T1}{times}{b}{it}
\SetMathAlphabet{\mathrm}{bold}{T1}{times}{b}{n}
\SetMathAlphabet{\mathit}{bold}{T1}{times}{b}{it}
\SetMathAlphabet{\mathbf}{bold}{T1}{times}{b}{n}
\SetMathAlphabet{\mathtt}{bold}{OT1}{pcr}{b}{n}
\SetSymbolFont{symbols}{bold}{OMS}{cmsy}{b}{n}
\renewcommand\boldmath{\@nomath\boldmath\mathversion{bold}}}
\makeatother

\def\BibTeX{{\rm B\kern-.05em{\sc i\kern-.025em b}\kern-.08em
    T\kern-.1667em\lower.7ex\hbox{E}\kern-.125emX}}

\begin{document}
\history{Working draft. Not submitted.}
\doi{Not assigned}
\vol{--}
\year{--}

\title{ThermoWatch: Screening Data Center Rack Placements Under Cooling Outages}

\author{\uppercase{Author details to be confirmed}\authorrefmark{1}}
\address[1]{Affiliation to be confirmed}
\markboth{ThermoWatch: Screening Rack Placements Under Cooling Outages}
         {ThermoWatch: Screening Rack Placements Under Cooling Outages}
\corresp{Corresponding author to be confirmed.}

\begin{abstract}
We test whether a two-dimensional transient heat-balance model preserves rack-placement decisions obtained with three-dimensional computational fluid dynamics (CFD) during cooling-coil outages. The screening model evaluates 32 positions for a single peak-load rack in a raised-floor data hall. We compare three shortlisted placements under full cooling and two coil outages with fans operating, using 52,128 matched inlet-temperature readings. Both models identify the same limiting tested outage for each placement, but the screening model selects D02 and nominal CFD selects B05 when minimizing the worst sampled inlet temperature. Relative to the current placement C01, D02 reduces that peak by $1.23\,^{\circ}\mathrm{C}$ in the screening model and $0.37\,^{\circ}\mathrm{C}$ in nominal CFD. Under the deciding CRAC-3 outage, B05's CFD lead is $0.194\,^{\circ}\mathrm{C}$ at nominal settings, $0.060\,^{\circ}\mathrm{C}$ at a 0.004~s step on the original mesh without mid-episode restarts, and $0.023\,^{\circ}\mathrm{C}$ on the finer mesh. An interrupted comparison at the same 0.004~s step gives a much larger $0.641\,^{\circ}\mathrm{C}$ gap. Agreement on the limiting outage does not guarantee agreement on placement, and the observed CFD lead has no established numerical uncertainty bound.
\end{abstract}

\begin{keywords}
Computational fluid dynamics, data centers, rack placement, reduced-order thermal modeling, thermal management.
\end{keywords}

\titlepgskip=-21pt
\maketitle

\section{Introduction}
\PARstart{C}{ooling} conditions can change which rack placement is preferable. A slot with a low inlet temperature when all cooling units operate may receive warmer air after one unit stops removing heat. Comparing placements under both conditions helps separate a choice optimized for normal operation from one that is less sensitive to a cooling outage.

ThermoWatch evaluates this trade-off in a 32-rack data hall. It first uses a two-dimensional (2D) transient model to screen every possible location of one peak-load rack. It then uses three-dimensional (3D) CFD to test a smaller set of placements under matched operating conditions. The research question is whether the fast model preserves the CFD ranking of the shortlisted placements, especially in outage cases. The comparison does not assume that CFD is physical ground truth or that the best shortlisted placement is globally optimal.

The benchmark separates three questions that are easily conflated: which outage is limiting, which rack inlet is hottest, and which placement minimizes the worst peak. Matching the first does not imply matching the second or third. We report those outcomes separately, then compare the signed temperature margin between the two candidate placements across time-step, restart, and mesh settings. The magnitude of that margin matters independently of whether its sign changes.

\section{Related Work}
\subsection{Thermal-Aware Placement}
Banerjee \emph{et al.} combined cooling awareness and thermal awareness in workload placement for high-performance computing data centers \cite{banerjee2011}. The placement decision studied here is narrower: the hall geometry and installed cooling capacity remain fixed, and the position of a single sustained peak load changes. The objective is the worst sampled rack-inlet temperature across several cooling states rather than the temperature under full cooling alone.

Schmidt and Cruz used CFD to examine inlet temperatures when high-power racks occupy different locations in a raised-floor hall, varying perforated-tile airflow as part of the study \cite{schmidt2002}. Han \emph{et al.} used a surrogate to select workload allocations and checked those allocations against fast fluid dynamics at steady state \cite{han2019}. These studies establish precedents both for moving a high load among candidate locations and for checking selected placements with a flow model. Here the comparison concerns a room-wide transient maximum across retained-flow coil outages.

\subsection{Cooling-Failure Transients and Model Comparison}
Erden \emph{et al.} modeled air-handler failures, chilled-water interruptions, and server shutdown with a hybrid lumped-capacitance and CFD approach, and compared model predictions with measurements from a three-rack test cell \cite{erden2014}. Athavale \emph{et al.} used CFD to study passive and active supply tiles and examined both steady and transient cooling-failure conditions \cite{athavale2018}. Zhang \emph{et al.} describe an on-demand cooling design that considers nonuniform power, transient load, and CRAC failure \cite{zhang2015}; the abstract leaves open how placement was varied across failures. The distinction between fan loss and loss of heat extraction matters here because continued fan flow preserves a recirculation path during the imposed fault.

Han \emph{et al.} compared fast fluid dynamics, CFD, and measurements, then applied the fast model to screen plenum and tile designs \cite{han2021}. ThermoWatch prescribes rack airflow and assigns each rack to a cooling loop; it does not solve for velocity. Its contribution is a matched benchmark that evaluates whether a simplified thermal model preserves the decision under coil-only failures. There is no measured reference in this study, so model disagreement is evidence about this benchmark and not a measure of physical accuracy.

\section{Methodology}

\subsection{Data Hall and Placement Decision}
The study uses a raised-floor hall with four rows of eight racks, two cold aisles, four computer-room air-conditioning (CRAC) units, and 14 supply-tile openings. The hall footprint is $13.4 \times 12.4$~m. Each rack body is $0.8 \times 1.2 \times 2.0$~m (width, depth, and height). Slot identifiers run from A01 to D08, in increasing position along each row. Rack locations, orientation, and cooling infrastructure remain fixed.

A placement assigns the peak-load rack to one of the 32 slots while the remaining 31 slots carry equal base loads. The nominal power is 1~kW per rack and the peak rack draws 4~kW. Total IT power is therefore 32~kW during nominal warm-up and 35~kW during each peak-load episode. These are assumed electrical loads converted to sensible heat, not measurements. Changing placement changes which slot receives the peak load, rather than moving the rack geometry or changing total power.

Fig.~\ref{fig:hall} locates the three shortlisted slots and the sampled inlets. Slot identifiers locate the racks, whereas probe symbols mark the centers of the corresponding 2D inlet cells mapped into the CFD hall. A probe need not be directly centered on the rack face because the location is snapped to a 2D cell center before mapping. This choice controls the sampling coordinates across the two models, but does not make a point sample in CFD equivalent to a cell-average temperature in the heat-balance model.

\begin{figure*}[t]
\centering
\includegraphics[width=.77\textwidth]{hall-plan.pdf}
\caption{Plan view of the modeled hall from the geometry and probe manifests. Colored rack bodies identify C01 (current), B05 (full-cooling selection), and D02 (outage-aware selection). Diamonds identify the probes highlighted in the peak-location results. Inlet probes are at $z=1.15$~m; S--S$^\prime$ identifies the mesh section in Fig.~\ref{fig:mesh}.}
\label{fig:hall}
\end{figure*}

\subsection{Two-Dimensional Transient Heat Balance}
The screening model discretizes the hall into a $22 \times 20$ horizontal grid with cell width $\Delta x=0.6$~m and effective air depth $d=1$~m. Its time step is $\Delta t=0.1$~s. If $T_i^n$ is the temperature of cell $i$ at time step $n$, the mixing contribution is
\begin{equation}
T_i^* =
T_i^n + \frac{\alpha\Delta t}{\Delta x^2}
\sum_{j\in\mathcal{N}(i)}(T_j^n-T_i^n),
\label{eq:mixing}
\end{equation}
where $\mathcal{N}(i)$ contains the face-adjacent cells inside the grid and $\alpha=0.12$~m$^2$/s is an effective mixing diffusivity. Missing neighbors represent zero boundary heat flux.

For rack $r$, the inlet and exhaust cells lie in front of and behind the rack center, respectively. The points used to select these cells are 1.05~m from the center. Each rack carries prescribed airflow $\dot V=0.24$~m$^3$/s. The cell heat capacity is $C=(\rho c_p)\Delta x^2d$, with $\rho c_p=1206$~J/(m$^3$\,K). Define the sensible heat transfer through the rack as
\begin{equation}
A_r=(\rho c_p)\dot V(T_{i(r)}^n-T_{e(r)}^n),
\label{eq:rack-transfer}
\end{equation}
where $i(r)$ and $e(r)$ denote its inlet and exhaust cells. Each rack belongs to the CRAC loop nearest its inlet. For CRAC $j$, the requested cooling power is
\begin{equation}
D_j=\sum_{r\in\mathcal R_j}(\rho c_p)\dot V
[T_{e(r)}^n-T_s]_+,
\label{eq:demand}
\end{equation}
where $[x]_+=\max(x,0)$, $\mathcal R_j$ is the set of racks assigned to loop $j$, and $T_s=18\,^{\circ}\mathrm{C}$. An active loop supplies the fraction $\gamma_j=\min(1,Q_{\max}/D_j)$ when $D_j>0$, where $Q_{\max}=12$~kW, and $\gamma_j=1$ when $D_j=0$. An offline coil has $\gamma_j=0$ while airflow continues. The cooling power attributed to rack $r$ is $Q_r=\gamma_{j(r)}(\rho c_p)\dot V[T_{e(r)}^n-T_s]_+$.

The model adds $(A_r+P_r)\Delta t/C$ to the exhaust cell and subtracts $(A_r+Q_r)\Delta t/C$ from the inlet cell, where $P_r$ is rack electrical power. These increments accumulate when multiple racks use a cell. Internal mixing and the rack-loop transfer redistribute heat without changing total stored energy; only rack heating and coil removal change it. The model does not resolve the plenum, buoyant flow, rack obstructions, or thermal storage in equipment and walls.

\subsection{Outage-Aware Screening}
The 2D model warms up for 900 simulated seconds from $22\,^{\circ}\mathrm{C}$ with all racks at base load and all coils operating. From that baseline it evaluates 32 placements across six scenarios: nominal load, peak load with all coils active, and peak load with each of the four coils disabled in turn. Each episode lasts 180~s, with samples every 1~s including the starting state.

For thermal model $m$, slot choice $\ell$, and scenario $s$, the objective first considers the highest sampled inlet temperature across measurement racks $r$ and elapsed sample times $t$:
\begin{equation}
J_m(\ell,s)=\max_{r,t}T_{m,\ell,s,r}(t).
\label{eq:case-peak}
\end{equation}
The outage-aware rule minimizes the worst case over the screening scenarios. At $0.01\,^{\circ}\mathrm{C}$ resolution, tied peaks are compared by integrated inlet-temperature exceedance above $27\,^{\circ}\mathrm{C}$ in the limiting case, using trapezoidal weighting. The reference is an analysis threshold, not an equipment compliance statement. The current slot is retained if its score ties the best score. The all-cooling comparator uses the peak-load scenario with all coils operating. A load-balancing heuristic that selects a least-populated CRAC service group is also available in the 2D analysis; it is not a fourth CFD placement in the frozen benchmark.

\section{Benchmark Architecture}
\subsection{Interactive Model and Trace Export}
The Unity scene provides rack positions and orientations, CRAC positions, and the layout for the inlet sampling grid. The visualization shows a horizontal temperature slice at 1.15~m above the floor on a fixed $18$--$42\,^{\circ}\mathrm{C}$ scale. The screen can compare the current and selected layouts without changing physical scene geometry. Display-only demonstration hotspots are not used in the screening or CFD protocol.

The analysis exports scenario summaries and time-resolved inlet temperatures to comma-separated value (CSV) files. Each trace row identifies the placement, peak-load slot, scenario, offline coil, elapsed time, and measured rack slot. It also records rack coordinates and the center of the associated inlet cell. These coordinates define the CFD sampling positions after mapping Unity coordinates $(X,Y,Z)$ to OpenFOAM coordinates $(X,Z,Y)$, with $Z$ vertical in the CFD domain.

The two simulation branches in Fig.~\ref{fig:workflow} share the case inputs and probe coordinates. Each computes its own thermal warm-up; no 2D temperatures are imposed as a CFD initial field. The shortlist and outage conditions pass from screening into CFD, while the trace join is a post-processing operation. Keeping these roles separate makes the comparison a check against a separately parameterized model rather than a fit to its output.

\begin{figure*}[t]
\centering
\includegraphics[width=.90\textwidth]{benchmark-workflow.pdf}
\caption{Benchmark workflow. A 2D sweep selects the comparison cases; the 3D model supplies independent transient predictions under the same load and coil states. Matching is performed on placement, scenario, elapsed second, and inlet identifier.}
\label{fig:workflow}
\end{figure*}

\subsection{OpenFOAM Reference Configuration}
The CFD model is generated from the frozen hall and rack geometry. It encloses the hall to a height of 3.2~m and adds a 0.6~m underfloor plenum below the slab. The adjacent power room is excluded. The mesh uses a structured block decomposition with 37,862 cells and explicit rack and CRAC obstructions. The perforated supply tile passages connect the plenum and hall. The reference configuration applies a Darcy--Forchheimer source to those passages with an assumed dimensionless loss coefficient of 16 \cite{openfoamPorosity}.

OpenFOAM v2312 runs a transient buoyant compressible-flow solution with \emph{buoyantPimpleFoam} \cite{openfoamSolver}. The configuration uses standard $k$--$\epsilon$ turbulence, 5\% inlet turbulence intensity, a 0.05~m inlet length scale, and an adjustable time step with a target maximum Courant number of 0.5 and a maximum time step of 0.025~s. Wall temperatures use a zero-gradient condition. Rack intake and exhaust patches exchange equal mass flow of 0.288~kg/s per rack. A rack exhaust receives the mapped intake temperature plus the rise due to the specified electrical heat load.

Each CRAC removes and supplies 2.304~kg/s of air. The active boundary maps return temperature back to the plenum supply with up to 12~kW of heat removal and a minimum supply temperature of $18\,^{\circ}\mathrm{C}$. An outage sets removal to zero for one coil while keeping its flow boundary unchanged. The experiment therefore represents loss of cooling with fans operating, not fan shutdown. The tile resistance, room enclosure, and prescribed flow rates are modeling assumptions shared across placements rather than parameters fitted to physical measurements.

Fig.~\ref{fig:mesh} shows the same physical cross-section in both meshes. The generator inserts block boundaries at equipment and passage edges and subdivides the resulting blocks with a target cell edge of 0.30~m on the original mesh and 0.24~m on the finer mesh. These targets are not uniform cell dimensions: features such as tile edges introduce additional cuts. The refinement increases the cell count by approximately 83\% without moving the racks, tiles, or probes. The explicit plenum and tile passages distinguish the CFD transport path from the lumped 2D cooling loop.

\begin{figure*}[t]
\centering
\includegraphics[width=.91\textwidth]{mesh-section.pdf}
\caption{Face intersections with the S--S$^\prime$ plane ($y=-4.19$~m) in the original and finer OpenFOAM meshes. The two panels use the same axes. The gap in the mesh near $z=0$ is the solid slab; tile passages connect the hall to the plenum beneath it. Cell counts refer to the three-dimensional domains.}
\label{fig:mesh}
\end{figure*}

\section{Experimental Evaluation}
\subsection{Matched CFD Cases}
The selected placements are C01 (current), B05 (all-cooling choice), and D02 (outage-aware choice). Each is tested with full cooling, with CRAC-1 cooling disabled, and with CRAC-3 cooling disabled. The two outages correspond to the limiting scenarios for the shortlisted placements in the screening model. The CFD test is not a complete search over 32 slots or all four coil outages.

Each CFD case begins from the same reconstructed 900~s all-cooling checkpoint. At the branch point, the selected slot increases from 1 to 4~kW, and the corresponding cooling condition is applied. All 32 inlet temperatures are sampled at the mapped cell centers and at a height of 1.15~m. The shared warm-up sample at solver time 900~s is retained as elapsed time zero; subsequent samples cover solver times through 1080~s. Unity uses its own common 2D warm-up rather than importing the 3D temperature field.

\subsection{Comparison Metrics}
The importer converts OpenFOAM probe temperatures from kelvin to degrees Celsius and checks the probe locations against the frozen coordinates. The comparison tool joins the two exports by placement, scenario, elapsed second, and rack slot. It checks that the peak-load slot agrees and that no required samples are missing or duplicated. The complete matrix yields $9\times181\times32=52{,}128$ matched readings. These repeated spatial and temporal observations are not independent experimental replicates.

The primary comparison is the ordering of placements by their worst inlet peak over the same three operating scenarios. Define the envelope over the test scenarios $\mathcal S$ as $W_m(\ell)=\max_{s\in\mathcal S}J_m(\ell,s)$, using \eqref{eq:case-peak} for either model. We report the change from the current placement as $W_m(\mathrm{C01})-W_m(\mathrm{D02})$ and the gap between the two screening choices as $W_m(\mathrm{D02})-W_m(\mathrm{B05})$. A positive value for the latter favors B05. Secondary metrics include the first time and rack location of the case peak, and per-case error statistics over the matched samples. Signed bias is defined as 2D minus CFD.

\section{Results}
\subsection{Placement and Limiting Outage}
Table~\ref{tab:peaks} reports peak temperatures for all nine placements and operating conditions. Over the matched scenarios, the 2D model ranks the placements D02, C01, B05 from coolest to warmest; nominal CFD ranks them B05, D02, C01. Both models indicate that D02 improves on C01, but the improvement is $1.23\,^{\circ}\mathrm{C}$ in 2D and $0.37\,^{\circ}\mathrm{C}$ in CFD. Under full cooling alone, B05 is the coolest placement in 2D but the warmest in CFD.

\begin{figure}[t]
\centering
\includegraphics[width=\columnwidth]{placement-ranking.pdf}
\caption{Ranking by the worst sampled peak across the three matched scenarios. Best rank is at the top. Labels are the temperatures in $^\circ$C; vertical position denotes rank rather than temperature difference.}
\label{fig:ranking}
\end{figure}

\begin{table}[t]
\caption{Peak Sampled Inlet Temperature by Condition (2D / Nominal CFD, $^\circ$C)}
\label{tab:peaks}
\centering
\begin{tabular}{@{}lrrr@{}}
\toprule
\textbf{Slot} & \textbf{Full cooling} & \textbf{CRAC-1 off} & \textbf{CRAC-3 off} \\
\midrule
C01 & 19.22 / 21.79 & \textbf{34.65 / 26.37} & 33.69 / 25.93 \\
B05 & 18.94 / 22.60 & 34.92 / 25.54 & \textbf{35.22 / 25.80} \\
D02 & 19.22 / 21.74 & 33.40 / 25.59 & \textbf{33.42 / 26.00} \\
\bottomrule
\end{tabular}
\par\smallskip{\footnotesize Bold marks the limiting condition for both models in each row.}
\end{table}

Despite the ranking disagreement, both models identify CRAC-1 as the limiting tested outage for C01 and CRAC-3 for B05 and D02. The 2D difference between the two outage peaks for D02 is only $0.018\,^{\circ}\mathrm{C}$, so agreement on which outage leads does not imply a large margin between them. All six outage episodes reach their sampled maxima at the 180~s endpoint in both models; the results characterize a 180~s exposure, not a sustained-outage steady state.

Fig.~\ref{fig:ranking} separates the placement ordering from the absolute temperature scale. In particular, B05 moves from last in the 2D worst-case ranking to first in nominal CFD. D02 still improves on C01 in both, so a screening recommendation can move in the right direction relative to a baseline while missing the best nominal CFD result among the same candidates.

\begin{figure}[t]
\centering
\includegraphics[width=.90\columnwidth]{inlet-peaks-crac3.png}
\caption{Maximum across the 32 inlet probes at each sampled second under the CRAC-3 coil outage. CFD panels share a vertical scale. The interrupted runs resumed at 18~s (B05) and 168~s (D02). The maximizing rack may change over time.}
\label{fig:crac3}
\end{figure}

\subsection{Temperature and Hotspot Agreement}
In the full-cooling cases, per-case bias ranges from $-1.68$ to $-1.56\,^{\circ}\mathrm{C}$; in the outage cases it ranges from $+0.55$ to $+1.48\,^{\circ}\mathrm{C}$. Mean absolute differences are $1.56$--$1.68\,^{\circ}\mathrm{C}$ under full cooling and $2.23$--$2.80\,^{\circ}\mathrm{C}$ under outages. The peak rack matches in two of nine cases, both at A02 under CRAC-1. Under CRAC-3, the 2D model places the peak at A08 for every placement, while nominal CFD places it at C07. Fig.~\ref{fig:crac3} shows how the room-wide inlet maxima evolve for the two competing placements under CRAC-3.

Both outage cases produce larger mean absolute differences than full cooling for each placement. The direction of the mean bias reverses between full cooling and the two outages, so a pooled error can conceal a change in behavior across operating conditions. Although both models identify CRAC-3 as limiting for B05 and D02, their peaks occur in different aisles (Fig.~\ref{fig:hall}). Agreement on the failure case therefore does not show that the two models resolve the same spatial hotspot.

\subsection{Time-Step, Restart, and Mesh Checks}
We repeated B05 and D02 under CRAC-3 with the original 37,862-cell mesh, the same 900~s starting fields, and the same Courant target of 0.5, setting the initial step and its cap to 0.004~s (nominal median: about 0.00862~s). After observing jumps in the interrupted runs, we repeated both episodes without mid-episode restarts. We also tested the pair on a 69,188-cell mesh at the same 0.004~s step, branching from a separate common 900~s warm-up on that mesh. The finer-mesh warm-up resumed at 664~s; neither finer-mesh outage episode was interrupted. All reruns retained 5,792 inlet samples per episode. These checks compare only the deciding pair under CRAC-3.

\begin{table}[t]
\caption{CFD Sensitivity of the Peak Inlet Temperature: CRAC-3 Off}
\label{tab:dt}
\centering
\begin{tabular}{@{}lrrr@{}}
\toprule
\textbf{Run} & \textbf{B05 ($^\circ$C)} & \textbf{D02 ($^\circ$C)} & \textbf{Gap ($^\circ$C)} \\
\midrule
Nominal & 25.803 & 25.997 & $+0.194$ \\
0.004~s, interrupted & 25.829 & 26.470 & $+0.641$ \\
0.004~s, uninterrupted & 25.897 & 25.958 & $+0.060$ \\
0.004~s, finer mesh & 25.775 & 25.798 & $+0.023$ \\
\bottomrule
\end{tabular}
\par\smallskip{\footnotesize Gap is D02 minus B05, calculated before rounding.}
\end{table}

Across the first post-restart sample, the room-wide maximum falls by $0.226\,^{\circ}\mathrm{C}$ for B05 (18--19~s) and rises by $0.536\,^{\circ}\mathrm{C}$ for D02 (168--169~s), both at C08 (Fig.~\ref{fig:crac3}). Without mid-episode restarts, the gap at the same step and mesh falls from $0.641$ to $0.060\,^{\circ}\mathrm{C}$ (Table~\ref{tab:dt}). The finer mesh gives a $0.023\,^{\circ}\mathrm{C}$ gap; the warm-up restart prevents attributing that further change to mesh resolution alone. B05 has the lower observed peak in every CFD configuration tested. Both placements peak at 180~s, at C07 in the nominal runs and at C08 in all 0.004~s runs.

\begin{figure}[t]
\centering
\includegraphics[width=\columnwidth]{paired-gaps.pdf}
\caption{Signed peak difference under CRAC-3. All rows below nominal use a 0.004~s step; only the finer-mesh row uses 69,188 cells. Each point is one paired calculation rather than an uncertainty estimate.}
\label{fig:gaps}
\end{figure}

Fig.~\ref{fig:gaps} emphasizes the difference between the stable sign and the variable magnitude. The two original-mesh comparisons with the same step differ by $0.581\,^{\circ}\mathrm{C}$ depending on the restart history, which is larger than the nominal B05 lead. The finer-mesh point is closer to the uninterrupted original-mesh point than to the interrupted result. This is descriptive evidence from the tested runs, not a bound on the error or evidence for a universal restart correction.

\section{Discussion}
Several differences can explain a ranking reversal. The 2D model assigns each rack to a single nearest cooling loop, whereas the CFD model allows return air and recirculation to depend on the 3D flow field. The models also treat plenum supply, vertical temperature variation, and physical obstructions differently. A high-load exhaust may therefore affect different rack inlets even with identical electrical power and nominal cooling capacity.

The screening model can flag candidates and limiting scenarios for further study, but in this benchmark it did not recover the nominal CFD choice or consistently locate the hottest inlet. The mechanisms identified above are hypotheses: the comparison changes several model assumptions at once. The repeated CFD ordering under CRAC-3 is evidence about the tested configurations. The magnitude of the lead varies with numerical settings and restart history, and these runs establish neither convergence nor an uncertainty bound for the difference \cite{nasaVerification}. They do not establish a numerically resolved preference between B05 and D02.

Without physical measurements, this is a cross-model comparison, not physical validation. The particular gap may depend on assumed fan flows, tile resistance, and other boundary conditions. A claim covering all single-coil outages requires CRAC-2 and CRAC-4, and estimating how often the shortlist misses a better slot requires CFD runs for additional placements.

\section{Reproducibility}
The repository separates the frozen inputs, the generated OpenFOAM cases, and the archived comparison data. The rack and equipment CSV manifests define the geometry and measurement coordinates; the case manifest specifies the three placements, loads, coil states, warm-up, and episode duration. The nominal 2D and OpenFOAM traces reproduce Table~\ref{tab:peaks} and Fig.~\ref{fig:ranking}; the three paired sensitivity archives supply Table~\ref{tab:dt} and Figs.~\ref{fig:crac3} and \ref{fig:gaps}, together with the nominal traces.

To reproduce the nominal comparison, run the repository's trace comparison tool on the archived 2D and OpenFOAM CSVs. It forms a common key set, checks completeness, and computes each model's peak before aggregating across scenarios. To regenerate the CFD inputs, the validation guide documents the geometry generator, shared warm-up, and case-preparation tools, together with the pinned OpenFOAM container and four-rank runs. The per-case probe tables retain full sample times and rack IDs so that the maximum can be recomputed without the intermediate velocity and pressure fields. The plotted room-wide maximum at a time step is a statistic of the 32 probes, not the maximum of the full CFD domain.

\section{Conclusion}
In this raised-floor hall, the two models agreed on the limiting tested outage for each shortlisted placement and on the direction of D02's improvement over C01, but they did not select the same best placement. B05 had the lower CFD peak under CRAC-3 across the tested settings, with a lead of only $0.023\,^{\circ}\mathrm{C}$ on the finer mesh. Agreement on the limiting outage supports scenario screening; it does not by itself settle the placement decision or the margin between placements.

\section*{Data Availability}
The geometry and probe manifests, matched temperature traces, comparison outputs, and analysis tools are available in the ThermoWatch repository: \url{https://github.com/VishalBhat07/datacenter-thermology}.

% Add verified funding, contributions, and any required AI-use disclosure
% in the acknowledgments before submission. Add confirmed author biographies.

\begin{thebibliography}{00}
\bibitem{banerjee2011}
A. Banerjee, T. Mukherjee, G. Varsamopoulos, and S. K. S. Gupta,
``Integrating cooling awareness with thermal aware workload placement for HPC data centers,''
\emph{Sustainable Computing: Informatics and Systems}, vol. 1, no. 2,
pp. 134--150, 2011, doi: 10.1016/j.suscom.2011.02.003.

\bibitem{schmidt2002}
R. Schmidt and E. Cruz,
``Raised floor computer data center: Effect on rack inlet temperatures when high powered racks are situated amongst lower powered racks,''
in \emph{Proc. ASME Int. Mechanical Engineering Congress and Exposition}, 2002, doi: 10.1115/IMECE2002-39652.

\bibitem{han2019}
X. Han, W. Tian, W. Zuo, and J. W. VanGilder,
``Optimization of workload distribution of data centers based on a self-learning in situ adaptive tabulation model,''
in \emph{Proc. Building Simulation}, 2019, doi: 10.26868/25222708.2019.210589.

\bibitem{erden2014}
H. S. Erden, H. E. Khalifa, and R. R. Schmidt,
``A hybrid lumped capacitance-CFD model for the simulation of data center transients,''
\emph{HVAC\&R Research}, 2014, doi: 10.1080/10789669.2014.930280.

\bibitem{athavale2018}
J. D. Athavale, Y. K. Joshi, and M. Yoda,
``Experimentally validated computational fluid dynamics model for data center with active tiles,''
\emph{J. Electron. Packag.}, 2018, doi: 10.1115/1.4039025.

\bibitem{zhang2015}
S. Zhang \emph{et al.}, ``On demand cooling with real time thermal information,''
in \emph{Proc. IEEE Semiconductor Thermal Measurement and Management Symposium}, 2015, doi: 10.1109/SEMI-THERM.2015.7100152.

\bibitem{han2021}
X. Han, W. Tian, J. VanGilder, W. Zuo, and C. Faulkner,
``An open source fast fluid dynamics model for data center thermal management,''
\emph{Energy and Buildings}, vol. 230, Art. no. 110599, 2021,
doi: 10.1016/j.enbuild.2020.110599.

\bibitem{openfoamPorosity}
OpenCFD Ltd., ``Explicit porosity,'' \emph{OpenFOAM v2312 Documentation}.
[Online]. Available: \url{https://doc.openfoam.com/2312/tools/processing/numerics/fvoptions/sources/rtm/explicitPorosity/}

\bibitem{openfoamSolver}
OpenCFD Ltd., ``buoyantPimpleFoam.C file reference,'' \emph{OpenFOAM v2312 API Reference}.
[Online]. Available: \url{https://api.openfoam.com/2312/buoyantPimpleFoam_8C.html}

\bibitem{nasaVerification}
NASA Glenn Research Center, ``Verification assessment,'' \emph{NPARC Alliance CFD Verification and Validation Tutorial}.
[Online]. Available: \url{https://www.grc.nasa.gov/www/wind/valid/tutorial/verassess.html}
\end{thebibliography}

\EOD
\end{document}
